# KareShafaa clinical safety case and hazard log (prototype)

> **This is an alignment exercise, not a certification.** It follows the *structure* of NHS DCB0129
> (manufacturer clinical risk management) and DCB0160 (deployment), and the risk-management process of
> ISO 14971 (hazard identification → risk estimation → controls → verification → residual risk). KareShafaa has
> **not** been assessed against these standards, has **no** Clinical Safety Officer sign-off, and has only been
> tested on **synthetic** data. **Real deployment requires** (1) a named Clinical Safety Officer and clinical-lead
> sign-off of every rule in `docs/clinical_rules.md`, especially the items marked CONFIRM; (2) clinical
> validation on real, de-identified historical results (concordance of every rule against clinician
> decisions, unit/assay mapping per lab); (3) a deployment-side (DCB0160-style) assessment by the provider,
> including integration testing with the real LIS/RIS and identity services; (4) post-deployment monitoring.

## 1. Scope and intended use

KareShafaa tracks abnormal results from four Abu Dhabi screening programmes (FIT, HPV/cytology, mammography,
HbA1c/FPG) until the person reaches diagnostic care, treatment or a documented, authorised closure. It
**does not diagnose**. Urgency tiers come from deterministic rules (`kareshafaa/clinical_rules.py`) or a clinician;
the ML score only orders outreach within a tier. Users: programme coordinators, navigators, GPs, specialists,
clinical leads, directors, analysts, patients (portal).

## 2. Risk matrix (ISO 14971 style, prototype scales)

* **Severity:** 1 minor (inconvenience) · 2 significant (delay without harm likely) · 3 serious (delayed
  diagnosis, possible harm) · 4 major (delayed cancer diagnosis / missed critical hyperglycaemia) ·
  5 catastrophic (death attributable).
* **Likelihood (per 10,000 results, before controls):** 1 very low (< 0.1) · 2 low (0.1–1) · 3 medium (1–10)
  · 4 high (10–100) · 5 very high (> 100).
* **Risk = severity × likelihood:** ≤ 4 acceptable · 5–9 tolerable with controls (ALARP) · ≥ 10 unacceptable.
* Likelihoods below are engineering estimates for a prototype on synthetic data, not measured rates.

## 3. Hazard log

| ID | Hazard | Cause | Effect | Sev | Lik (pre) | Controls | Verification (tests) | Lik (post) | Residual risk |
|---|---|---|---|---|---|---|---|---|---|
| H-01 | Actionable result silently dropped | malformed/missing value, unknown unit, unknown test code, parser rejection | no follow-up of a positive screen | 4 | 3 | fail-safe review decision for any uninterpretable input; unknown LOINC kept in ingest review queue (ACK AE); missing MSH-10 → content-hash ID; validator re-applies rules to every stored result | `test_failsafe.py::test_bad_data_goes_to_review`, `::test_hl7_unknown_code_is_kept_for_review`, `::test_hl7_missing_control_id_is_not_dropped`; golden CRC-09..18, DM-15/16/32–35, BR-09/10/12, CX-19..22; `test_properties.py::test_rules_total_and_fail_safe`; validator `report.rules_reapplied_no_lost_actionable` = 0 on 20k | 1 | 4 acceptable; depends on the lab sending every result (outside KareShafaa) |
| H-02 | Wrong threshold / unit interpretation | HbA1c mmol/mol read as %, FIT ng/mL vs µg/g, mis-set constant | under- or over-triage | 4 | 3 | native-unit thresholds; missing unit → most urgent plausible interpretation; ng/mL → review; boundary tests at/below/above; fault injection | golden (130 rows incl. every boundary), `test_hba1c_units_agree_on_category` (171 points), `test_hba1c_conversion_ngsp_ifcc`, `test_fit_monotone`, `test_diabetes_monotone_above_low_range`, `scripts/fault_injection.py` F01–F12 killed | 1 | 4; thresholds still need clinical-lead sign-off (CONFIRM items) |
| H-03 | Case auto-downgraded | later negative/amended result, ML, bulk update | delayed care | 4 | 3 | `max_tier` only escalates; ORM interlock `TierDowngradeError`; clinician-only `resolve_review` with rationale and audited `downgrade` flag; ML writes only `risk_score` | `test_tier_downgrade_interlock`, `test_conflicting_negative_flags_and_never_lowers`, `test_amended_lower_value_does_not_downgrade`, `test_clinician_downgrade_is_explicit_and_audited`, property sequences, validator `tier.never_lowered_without_audited_clinician_decision`; F22, F29 killed | 1 | 4; bulk SQL updates bypass the ORM interlock - mitigated by static test `test_ml_code_never_writes_tier` and the validator |
| H-04 | ML changes clinical priority | model outputs used as triage | wrong order of urgency | 3 | 3 | queue sort = SLA status → tier → review flag → ML → due; ML gated, approval, rollback (Iteration 2); model actor refused for every case/patient action; AI kill switch (`KARESHAFAA_ML_ENABLED`, Admin → System) clears scores, queue falls back to deadline order | `test_queue_ml_orders_only_within_tier`, `tests/test_ai_kill_switch.py`, property ops `ml_transition`/`ml_close`/`kill_switch`, `test_ml_scoring_never_changes_tiers`, `test_ml_code_never_writes_tier` | 1 | 3 |
| H-05 | Duplicate / conflicting results create parallel or stale pathways | lab re-sends, amended report, new screen while open | confusion, missed escalation | 3 | 4 | one open case per patient+programme; linked result flags review (duplicate / conflicting / more urgent); tier and clock only tightened | `test_duplicate_never_creates_second_case`, `test_more_urgent_result_escalates_and_retimes_clock`, `test_escalation_tightens_target`; validator `case.at_most_one_open_case_per_patient_programme`; F30 killed | 1 | 3 |
| H-06 | Result arrives after the case closed | late report, re-screen | result ignored as "already handled" | 4 | 2 | new case with `result_after_closure` (high floor) within 180 days | `test_result_after_closure_opens_review_case` | 1 | 4; 180-day window CONFIRM |
| H-07 | Failed patient match | identifier/birth-year mismatch | result attached to wrong person or lost | 5 | 3 | deterministic match only; mismatches → human match-review queue; never auto-merge | `test_failed_patient_match_goes_to_match_review`, `test_ingest.py::test_unmatched_goes_to_human_review` | 1 | 5 tolerable; real deployment needs EMPI integration testing |
| H-08 | Ineligible or exceptional patient handled automatically | male cervical/breast record, out-of-age, pregnancy, deceased, under specialist care, haemoglobin variant | wrong pathway, distressing contact, duplicate care | 3 | 4 | context reasons → review at safe floor; deceased → messaging blocked, review cannot resume pathway, authorised closure only | `test_context_goes_to_review` (11 cases), `test_out_of_age_negative_is_not_silently_filed`, `test_deceased_patient_never_messaged_and_needs_authorised_closure`; golden CRC-19..27, CX-23..29, BR-13..16, DM-36..39; F18–F20, F33 killed | 1 | 3; flags depend on upstream data quality |
| H-09 | Patient contacted before clinical review | system auto-notifies a review case | wrong/alarming message | 3 | 3 | review gate: no system triage, no messaging, no evidence closure until reviewed | `test_review_case_cannot_progress_or_message_or_close_with_evidence`; validator `safety.no_patient_contact_before_clinician_review`; F31, F32 killed | 1 | 3 |
| H-10 | Case closed without care | "negative" repeat closes cervical/diabetes; system closure; closure without rationale | lost surveillance / follow-up | 4 | 3 | closure guard (evidence that exists for this case or authorised decision with reason and note); human only; surveillance plan required after negative repeat for cervical/diabetes | `test_statemachine_exhaustive.py` (evidence and authorised closure matrices, 1,500+ combinations), `test_negative_confirmatory_needs_surveillance_plan`; validator closure invariants; F26–F28 killed | 1 | 4 |
| H-11 | Workflow step skipped or illegal transition | coding error, API misuse | step omitted (e.g. triage) | 3 | 2 | explicit transition table + permission per target state | `test_statemachine_exhaustive.py::test_transition_pair` (all 256 pairs); F25 killed | 1 | 3 |
| H-12 | Guideline timeframe missed while every step is "in SLA" | per-step SLAs add up to more than the guideline target | e.g. colonoscopy later than 31 days | 4 | 4 | end-to-end pathway target (`Case.target_due_at`); every step clock capped at it; tightened on escalation | `test_pathway_target_caps_step_clocks` (9 pathways), `test_escalation_tightens_target`; validator `sla.step_clock_within_pathway_target` | 2 | 8 tolerable: capacity, not software, may still miss targets; escalation makes it visible |
| H-13 | Case without accountable owner | owner leaves, no clinical lead configured | nobody acts | 4 | 3 | NOT NULL owner; inactive owners auto-pooled by the sweep; missing lead → team pool; patient questions routed to an active clinician | `test_every_open_case_has_an_owner_even_without_a_clinical_lead`, `test_patient_question_reaches_a_clinician_when_gp_has_left`; validator `case.open_has_owner` | 1 | 4 |
| H-14 | SLA clock runs backwards / never escalates | timezone or data errors | overdue case looks fine | 3 | 2 | due never before start; re-timing only earlier; working-day calendar tests | validator `sla.due_not_before_start`; property sequences; `test_sla_escalation.py` | 1 | 3 |
| H-15 | Audit trail tampered or broken | concurrent writers, edits | loss of accountability | 3 | 3 | hash chain with writer lock (Iteration 4) | `test_security_audit.py` concurrency tests; validator `audit.hash_chain_valid` on 20k | 1 | 3 |
| H-16 | Wrong patient-facing explanation | text keyed by programme, not result | e.g. "HPV 16/18" text for other HPV; "found blood" for a spoilt kit | 3 | 4 | pathway-specific wording (repeat kit, repeat sample, prediabetes, HPV surveillance, high-grade cytology); untranslated pathway text → English + interpreter call | `test_analytics_fhir_comms.py` wording tests; manual review | 2 | 6 tolerable; translations of new texts pending native-speaker review |
| H-17 | Synthetic data unrepresentative → false confidence | mis-specified distributions | tests pass on unrealistic data | 3 | 4 | calibrated tables with sources; tables must sum to 1; calibration tests | `test_synthetic_data.py` (found the HbA1c band bug) | 3 | 9 tolerable - **real-data validation required** |
| H-18 | Rules wrong for local practice | guideline differences (UK/US vs DoH) | systematic under/over-referral | 4 | 3 | CONFIRM list; safer defaults; rule IDs shown on every case | clinical-lead review (not done) | 3 | **12 unacceptable until signed off** |
| H-19 | Alert fatigue from safer defaults | prediabetes cases, review floors | real urgent cases lost in volume | 3 | 3 | tiers + review flag ordering; separate review queue; analytics | load test; queue views | 3 | 9 tolerable - workload decision for the programme |
| H-20 | Age at eligibility boundary misjudged | only birth year stored | review flag missing or spurious within ±1 year | 2 | 3 | result is actioned regardless; boundary flag only routes to review | golden CRC-19..22, CX-24..27, BR-13/14 | 3 | 6 tolerable; real deployment should use date of birth |
| H-21 | Rules engine disagrees with the rules document | coding error the hand-written tests do not reach (input combinations, parsing) | missed or under-triaged result | 4 | 3 | independent reference implementation written from the document (`kareshafaa_reference/rules.py`); differential testing on millions of randomised, boundary-weighted results; full-output snapshot of golden decisions | `scripts/differential_test.py` (10,000,000 results: 0 safety-critical disagreements, 95 % upper bound 3.0e-7); `tests/test_differential.py` (60k in the normal suite + regression tests); `test_golden_full_output_snapshot` | 1 | 4; a misunderstanding written into the document itself is not detectable this way (H-18) |
| H-22 | Spurious "breach" alerts | step clocks capped by a pathway target that has already passed, including after care started | alert fatigue, real breaches lost in noise (H-19) | 2 | 4 | care reached before the post-care step opens → no target cap; validator invariant | `test_post_care_step_is_not_capped_by_a_passed_pathway_target`; validator `sla.post_care_step_not_instantly_overdue` = 0; `scripts/alert_eval.py` on the 20k cohort: precision 100 %, recall 100 % (legacy 77.2 % / 90.0 %), exits non-zero on any missed breach; one consolidated pathway alert per case per level (validator `alert.one_pathway_alert_per_case_per_level`) | 1 | 2 |
| H-23 | Patient receives an unreviewed or outdated translation / wording | machine-drafted translation or edited text reaches patients without review | misunderstanding, false reassurance or alarm | 3 | 3 | content sign-off bound to the sha256 of the exact wording; non-English needs a translator AND a different clinician; unsigned pathway text falls back to English + interpreter call or a neutral "your team will call you" message; reading-level and tone checks block clinical sign-off | `tests/test_patient_messages.py`; validator `content.no_unapproved_translation_sent`, `content.signoffs_by_different_people` = 0 | 1 | 3; older prototype content is listed but not yet gated |
| H-24 | Automated job takes a high-impact decision | integration or script runs with a privileged role | case closed, re-opened, reassigned or model promoted without a human | 4 | 2 | single sign-off registry (`kareshafaa/signoff.py`, 21 actions, incl. consent and decline recorded on the patient's behalf since round 19): named human + permission + rationale, audited | `tests/test_human_signoff.py` (static + behavioural, bots carrying a lead's role refused) | 1 | 4 |
| H-25 | Mis-calibrated or unfair outreach-priority model | small or shifted training data | over-/under-confident ordering, under-served groups contacted later (never a tier/clinical change) | 2 | 3 | promotion gates: AUC floor, ECE, calibration slope 0.7-1.3, abs(CITL) <= 0.05, beats-current, subgroup AUC/recall/calibration CIs; clinical lead approval; per-case rationale shown; ML orders only within tier | `tests/test_ml_calibration.py`, `docs/ml_calibration.md` (20k: slope 1.04, CITL 0.037, ECE 0.047) | 1 | 3; subgroup tests have low power at these sizes |
| H-26 | Several values in one message, only one used | bilateral mammogram, duplicate OBX, HbA1c + FPG in one ORU | BI-RADS 4 filed negative (found: first OBX used) | 4 | 2 | every value evaluated, most severe drives the decision, all kept on the report, `multiple_results` review (floor high); multi-patient messages to review; SN comparators kept as text (urgent review) | `tests/test_ingest_adversarial.py` (incl. Hypothesis HL7/FHIR fuzz); F34–F36, F42 killed | 1 | 4 |
| H-27 | Corrected result lost as a "replay" | sender reuses MSH-10 for a correction | corrected positive silently dropped | 4 | 2 | payload sha256 per message; identical replay idempotent, different content -> review case (`control_id_reused`) | `test_reused_control_id_with_different_content_is_not_silently_dropped`; F37 killed | 1 | 4 |
| H-28 | Two people act on one case at once | concurrent clinicians / workers / SLA sweep | action applied on a stale view (e.g. after closure), duplicate open case | 3 | 3 | optimistic row-version (409, nothing saved), DB unique index one open case per patient+programme, retry-on-conflict ingest, sweep re-run | `tests/test_concurrency.py`; F38 killed; invariant `case.at_most_one_open_case_per_patient_programme` | 1 | 3 |
| H-29 | Time-zone / clock errors | UTC vs UAE local day, offsets dropped, skewed client clock | SLA clocks 4 h off at weekend/holiday edges; wrong appointment time to patient; no-show recorded before the appointment | 3 | 3 | calendar in Asia/Dubai, offsets converted, patient times local, attendance not before start (4 h early allowance) | `tests/test_time_handling.py`; F39, F41 killed; invariant `dates.attendance_not_before_appointment` | 1 | 3 |
| H-30 | One person under two records | duplicate MRNs in the registry | conflicting results never compared, two coordinators for one person | 3 | 3 | Emirates ID cross-check: open-case / recent-closure checks span the identity group, `possible_duplicate_identity` review; ambiguous EID -> match review; registration duplicate check narrowed in SQL by identifiers, phone, email and date of birth + a transliteration-aware name key, with no candidate cap | `tests/test_duplicate_identity.py`, `tests/test_duplicate_detection.py`; F40 killed; invariant `identity.one_open_case_per_emirates_id_programme` | 1 | 3; real EMPI still required (residual 3) |
| H-31 | Automated message reaches a patient at night | SLA reminder fired by the 5-minute sweep at 02:00 local | distress, loss of trust, opt-out of the channel | 2 | 4 | reminders only 08:00-21:00 UAE; queued (on-hold) otherwise, sent once in-window or cancelled | `test_patient_reminders_respect_uae_message_window`; invariant `comms.reminders_inside_patient_window` (94 found pre-fix, 0 now) | 1 | 2 |
| H-32 | Consent withdrawn mid-pathway is ignored, or strands a positive result | patient opts out of care coordination while a case is open | unwanted contact (autonomy breach), or an abnormal result silently dropped | 3 | 3 | automated outreach stops on withdrawal; every open case flagged `consent_withdrawn` for clinician review; phone deny honoured; clinician contact still possible and audited | `tests/test_consent_withdrawal.py` (4 tests) | 1 | 3 |
| H-33 | Months-old or wrongly dated specimen acted on as if current | delayed/backfilled interface message; lab clock or date typo | wrong action on stale data, or a positive from another specimen/patient | 3 | 3 | collection time (OBR-7/OBX-14, FHIR effective[x]) checked at ingest: > 180 days old -> `stale_result` review, > 24 h in the future -> `collection_date_in_future` review; tier never lowered | `tests/test_ingest_adversarial.py` (14 timing tests) | 1 | 3 |
| H-34 | Patient dies mid-pathway: outreach continues, or a living patient is closed as deceased | death registry/family notification not recordable; closure reason chosen by mistake | distress to family; follow-up of a living patient silently ended | 4 | 2 | `record_death` (named clinician, rationale, audited): all messaging stops, call tasks and queued reminders cancelled, every open case reviewed; closure reason `deceased` requires the recorded death | `tests/test_deceased.py`; invariant `closure.deceased_reason_requires_deceased_patient` | 1 | 4 |
| H-35 | Appointment booked far beyond the pathway target, or with a year typo | capacity, or date entry error | delayed diagnosis noticed only when the target alert fires | 3 | 3 | bookings > 365 days ahead refused; after-target bookings need a stated reason (audited) | `test_booking_beyond_target_needs_reason_and_year_typo_refused` | 2 | 3 |
| H-36 | Non-English patient receives a half-translated message | result wording signed off in English only (no translation sign-off yet) spliced into the Arabic/Hindi/Urdu template | the next step and timeframe are in a language the patient may not read: delayed follow-up, distress | 3 | 4 | the whole message is sent in the signed-off English wording and an interpreter-supported navigator call task is created (one per case, phone consent honoured); reminder templates split the next step and the timeframe into short sentences | `tests/test_patient_messages.py` (every rendered template x programme x pathway x tier x sign-off state in 4 languages); invariant `comms.sent_message_single_language` (637 / 3,177 / 2,197 mixed messages found pre-fix on demo / 10k / 20k) | 1 | 3 |
| H-37 | Re-opened case moved on or closed on evidence from its closed episode | case re-opened (closed -> triaged); old care plan, fulfilled appointment or negative confirmatory result still on the case | treatment marked started without the careplan.start sign-off, or the case closed again before the new result: follow-up silently ends | 4 | 2 | pathway guards, the surveillance-plan check and closure-evidence checks accept only evidence recorded since the last re-open (`workflow.episode_start`), round 19 | `tests/test_signoff_round19.py`; fault injection F57, F58 | 1 | 4 |

## 4. Verification summary (Iteration 6, updated Iteration 7)

* Golden clinical cases: 130 hand-written rows (+ 22 end-to-end through the database, 6 conversion points,
  171 unit-agreement points).
* Fail-safe tests: `tests/test_failsafe.py`.
* Property-based tests (Hypothesis): 3,000 random results × contexts; 1,500 monotonicity pairs per
  programme; 150 random event sequences (ingest, duplicate, transition, closure, review, sweep, ML scoring, model-actor attempts, critical read-back, AI kill switch,
  time travel, unauthorised tier writes) checking invariants after every step.
* Exhaustive state machine: all 256 transition pairs, 400 evidence-closure and 768 authorised-closure
  combinations, system-actor closure for every state.
* Full-cohort: 20,000 realistic synthetic people, 51 invariants, 0 violations, 0 lost actionable results; alert
  precision 100 % and recall 100 % against an independent breach labelling (`docs/alert_precision.md`).
* Fault injection: 42 deliberate faults in rules, state machine, workflow, messaging, ingest, concurrency, time and identity handling; see
  (`docs/fault_injection_results.md` for the kill count). Mutation testing with mutmut on `clinical_rules.py` and `statemachine.py`: see ITERATIONS.md (Iteration 7).
* Differential testing against an independent reference implementation: 10,000,000 randomised results, 0
  safety-critical disagreements (one-sided 95 % upper bound 3.0 × 10⁻⁷, rule of three); it found 2 safety bugs (H-21,
  `docs/differential_results.md`).

## 5. Residual risks requiring action before any real use

1. **Clinical sign-off** of all rules and CONFIRM items (H-18) - currently unacceptable.
2. **Clinical validation on real data**: rule concordance with clinician decisions, lab-specific units and
   assays, FIT device threshold, BI-RADS report text variants, HL7/FHIR message variants (H-01, H-02, H-17).
3. **Identity**: EMPI/Emirates ID matching and date of birth instead of birth year (H-07, H-20). Iteration 7 adds an
   Emirates ID cross-check (H-30) but cannot detect duplicates that lack a shared ID.
4. **Capacity**: guideline targets can still be missed for capacity reasons; KareShafaa only makes this visible (H-12).
5. **Workload** of safer defaults (prediabetes cases, review floors) must be agreed (H-19).
6. **Translations** of new patient texts (H-16, H-23): Arabic/Hindi/Urdu drafts exist but need a professional
   medical translator and clinician sign-off; the older prototype content must also be signed off.
7. Bulk database updates outside the application bypass the ORM tier interlock (H-03) - production should add
   a database trigger or row-level constraint.

## 6. Round 2 change review (4 Nov 2026)

No change in round 2 alters a clinical rule, tier, pathway target, SLA hour or state transition
(`clinical_rules.py`, `statemachine.py`, `sla.py`, `alert_policy.py` untouched). Changes reviewed for safety:

| Change | Possible hazard | Control / evidence |
|---|---|---|
| Batched visibility checks in patient search and recalls (N+1 removal) | A user sees a patient outside their organisation, or misses one they should see | Same rules as `can_view_patient`; role-separation and recall tests pass (3,606 tests) |
| Cached static files, service worker "starting" page | Stale clinical data shown | Only static files and the offline/starting pages are cached; every API and page response is `no-store` |
| Content-Security-Policy and other headers | A page stops working (a missed action) | All pages checked with the a11y and UI capture scripts (0 problems); strict script policy (`script-src 'self'`): every role's pages and the patient app (en/ar) exercised in Chrome with 0 CSP violations, and `tests/test_csp.py` blocks new inline scripts or handlers |
| "Why loops fail" barrier analysis on the impact report | Re-identification from small groups | Same small-cell suppression as every other figure; aggregates only; roles with the analytics permission only |
| FHIR export validation | – (test only) | `tests/test_fhir_conformance.py` |

Residual risks in section 5 are unchanged.
